<!DOCTYPE html>
<html lang="en" prefix="og: https://ogp.me/ns#" itemscope itemtype="https://schema.org/WebPage">
<head>
<!-- Google tag (gtag.js) -->
<script>addEventListener("load",function(){setTimeout(function(){var s=document.createElement("script");s.async=1;s.src="https://www.googletagmanager.com/gtag/js?id=G-6XYFZGQNFC";document.head.appendChild(s);},1500);});</script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-6XYFZGQNFC');
</script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">

  <!-- ═══ PRIMARY SEO ═══ -->
  <title>SFDA Regulatory Reliance for Medical Devices (MDS-G-030) | Tacticity Advisors</title>
  <meta name="description" content="How the SFDA&#x27;s September 2026 Reliance Approach (MDS-G-030) lets medical device manufacturers use existing FDA, EU, UK, Canada, TGA or PMDA approvals for a Saudi MDMA.">
  <meta name="author" content="Tanmay Jain, PhD">
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1">

  <!-- ═══ CANONICAL ═══ -->
  <link rel="canonical" href="https://tacticityadvisors.com/newsletter/saudi-sfda-regulatory-reliance-medical-devices.html">

  <!-- ═══ OPEN GRAPH ═══ -->
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Tacticity Advisors">
  <meta property="og:url" content="https://tacticityadvisors.com/newsletter/saudi-sfda-regulatory-reliance-medical-devices.html">
  <meta property="og:locale" content="en_IN">
  <meta property="og:title" content="SFDA Regulatory Reliance for Medical Devices (MDS-G-030) | Tacticity Advisors">
  <meta property="og:description" content="How the SFDA&#x27;s September 2026 Reliance Approach (MDS-G-030) lets medical device manufacturers use existing FDA, EU, UK, Canada, TGA or PMDA approvals for a Saudi MDMA.">
  <meta property="og:image" content="https://tacticityadvisors.com/assets/newsletter/saudi-sfda-regulatory-reliance-medical-devices.jpg">
  <meta property="og:image:secure_url" content="https://tacticityadvisors.com/assets/newsletter/saudi-sfda-regulatory-reliance-medical-devices.jpg">
  <meta property="og:image:alt" content="Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry">
  <meta property="article:published_time" content="2026-11-23">
  <meta property="article:modified_time" content="2026-11-23">
  <meta property="article:author" content="Tanmay Jain, PhD">

  <!-- ═══ TWITTER / X CARD ═══ -->
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:site" content="@tacticityadv">
  <meta name="twitter:title" content="SFDA Regulatory Reliance for Medical Devices (MDS-G-030) | Tacticity Advisors">
  <meta name="twitter:description" content="How the SFDA&#x27;s September 2026 Reliance Approach (MDS-G-030) lets medical device manufacturers use existing FDA, EU, UK, Canada, TGA or PMDA approvals for a Saudi MDMA.">
  <meta name="twitter:image" content="https://tacticityadvisors.com/assets/newsletter/saudi-sfda-regulatory-reliance-medical-devices.jpg">
  <meta name="twitter:image:alt" content="Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry">

  <!-- ═══ STRUCTURED DATA ═══ -->
  <script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "@id": "https://tacticityadvisors.com/newsletter/saudi-sfda-regulatory-reliance-medical-devices.html#article",
    "headline": "Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry",
    "description": "How the SFDA's September 2026 Reliance Approach (MDS-G-030) lets medical device manufacturers use existing FDA, EU, UK, Canada, TGA or PMDA approvals for a Saudi MDMA.",
    "image": "https://tacticityadvisors.com/assets/newsletter/saudi-sfda-regulatory-reliance-medical-devices.jpg",
    "datePublished": "2026-11-23",
    "dateModified": "2026-11-23",
    "inLanguage": "en",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://tacticityadvisors.com/newsletter/saudi-sfda-regulatory-reliance-medical-devices.html"
    },
    "author": {
      "@type": "Person",
      "name": "Tanmay Jain, PhD",
      "jobTitle": "Founder and Principal, former U.S. FDA CDRH scientist and lead reviewer",
      "sameAs": [
        "https://www.linkedin.com/in/tanmay-jain8491/"
      ],
      "url": "https://tacticityadvisors.com/team.html"
    },
    "publisher": {
      "@type": "Organization",
      "name": "Tacticity Advisors",
      "logo": {
        "@type": "ImageObject",
        "url": "https://tacticityadvisors.com/assets/logo.svg"
      }
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://tacticityadvisors.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Newsletter",
        "item": "https://tacticityadvisors.com/newsletter.html"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry",
        "item": "https://tacticityadvisors.com/newsletter/saudi-sfda-regulatory-reliance-medical-devices.html"
      }
    ]
  }
]
  </script>

  <!-- ═══ FAVICONS ═══ -->
  <link rel="icon" type="image/x-icon" href="../favicon.ico">
  <link rel="icon" type="image/svg+xml" href="../favicon.svg">
  <link rel="apple-touch-icon" sizes="180x180" href="../favicon.ico">
  <meta name="theme-color" content="#1a6b5a">
  <meta name="msapplication-TileColor" content="#1a6b5a">

  <link rel="stylesheet" href="../styles.css">
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,300;0,400;0,500;1,300;1,400&family=Jost:wght@300;400;500&display=swap" media="print" onload="this.media='all'">
  <noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,300;0,400;0,500;1,300;1,400&family=Jost:wght@300;400;500&display=swap"></noscript>
  <link rel="stylesheet" href="../home.css">
  <link rel="stylesheet" href="../what-we-do.css">
  <link rel="stylesheet" href="../newsletter.css">
  <link rel="stylesheet" href="../nav.css?v=20261125">
  <link rel="stylesheet" href="../dark.css">
  <script src="../theme.js"></script>
</head>
<body class="home wwd nl nl-art page-newsletter-article">

<a href="#main" class="skip">Skip to content</a>

<nav class="nav" id="nav">
  <a href="../index.html" class="logo-link" aria-label="Tacticity Advisors - Home">
    <svg width="54" height="49" viewBox="0 0 42 38" fill="none" aria-hidden="true">
      <rect x="0"    y="12" width="5" height="16" fill="#1a6b5a"/>
      <rect x="9"    y="5"  width="5" height="28" fill="#1a6b5a"/>
      <rect x="18"   y="8"  width="5" height="22" fill="#1a6b5a"/>
      <rect x="27"   y="5"  width="5" height="28" fill="#1a6b5a"/>
      <rect x="36"   y="12" width="5" height="16" fill="#1a6b5a"/>
    </svg>
    <div class="logo-divider" aria-hidden="true"></div>
    <div class="logo-text">
      <span class="logo-name">Tacticity</span>
    </div>
  </a>

    <ul class="nav-links" role="list">
    <li><a href="../what-we-do.html" class="nav-link">What We Do</a></li>
    <li class="nav-dropdown">
      <a href="../services.html" class="nav-link">Services</a>
      <ul class="dropdown-menu" role="list">
          <li><a href="../regulatory-strategy.html" class="dropdown-link">Regulatory Strategy &amp; Pathway</a></li>
          <li><a href="../premarket-submissions.html" class="dropdown-link">FDA Premarket Submissions</a></li>
          <li><a href="../biocompatibility.html" class="dropdown-link">Biocompatibility &amp; Materials Evaluation</a></li>
          <li><a href="../testing-strategy.html" class="dropdown-link">Testing Strategy &amp; Evidence Planning</a></li>
          <li><a href="../quality-compliance.html" class="dropdown-link">Quality System &amp; Compliance</a></li>
          <li><a href="../enforcement-response.html" class="dropdown-link">FDA Enforcement Response &amp; Remediation</a></li>
      </ul>
    </li>
    <li><a href="../how-we-work.html" class="nav-link">How We Work</a></li>
    <li><a href="../team.html" class="nav-link">Our Team</a></li>
    <li><a href="../investments.html" class="nav-link">Investments</a></li>
    <li><a href="../newsletter.html" class="nav-link active">Newsletter</a></li>
    <li><a href="../careers.html" class="nav-link">Careers</a></li>
    <li><a href="../contact.html" class="nav-link">Contact</a></li>
  </ul>
  <a href="../contact.html" class="nav-cta">Schedule Consultation</a>
  <button class="nav-toggle" id="toggle" aria-label="Toggle menu" aria-expanded="false" aria-controls="drawer">
    <span></span><span></span><span></span>
  </button>
</nav>
<div class="nav-drawer" id="drawer" role="dialog" aria-label="Mobile menu">
  <a href="../what-we-do.html">What We Do</a>
  <div class="drawer-parent">
    <a href="../services.html" class="drawer-parent-link">Services</a>
    <button class="drawer-arrow-btn" id="servicesToggle" aria-expanded="false" aria-controls="servicesSubList" aria-label="Toggle Services submenu">
      <svg width="12" height="8" viewBox="0 0 12 8" fill="none" aria-hidden="true"><path d="M1 1.5L6 6.5L11 1.5" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/></svg>
    </button>
  </div>
  <div class="drawer-sub-list" id="servicesSubList">
    <a href="../regulatory-strategy.html" class="drawer-sub">Regulatory Strategy &amp; Pathway</a>
    <a href="../premarket-submissions.html" class="drawer-sub">FDA Premarket Submissions</a>
    <a href="../biocompatibility.html" class="drawer-sub">Biocompatibility &amp; Materials Evaluation</a>
    <a href="../testing-strategy.html" class="drawer-sub">Testing Strategy &amp; Evidence Planning</a>
    <a href="../quality-compliance.html" class="drawer-sub">Quality System &amp; Compliance</a>
    <a href="../enforcement-response.html" class="drawer-sub">FDA Enforcement Response &amp; Remediation</a>
  </div>
  <a href="../how-we-work.html">How We Work</a>
  <a href="../team.html">Our Team</a>
  <a href="../investments.html">Investments</a>
  <a href="../newsletter.html">Newsletter</a>
  <a href="../careers.html">Careers</a>
  <a href="../contact.html">Contact</a>
  <a href="../contact.html" class="nav-cta">Schedule Consultation</a>
</div>


<main id="main">

<section class="page-header">
  <div class="section-inner">
    <p class="section-label reveal" aria-hidden="true" id="article-label">Newsletter</p>
    <h1 class="reveal" id="article-title">Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry</h1>
    <p class="article-date" id="article-date"><time datetime="2026-11-23">November 23, 2026</time></p>
  </div>
</section>

<section class="article" id="article-section">
  <div class="section-inner">
    <img id="article-image" class="article-header-image" src="../assets/newsletter/saudi-sfda-regulatory-reliance-medical-devices.jpg" alt="Regulatory Reliance in Saudi Arabia: An Opportunity for Medical Device Manufacturers to Rethink Market Entry" width="1600" height="900" fetchpriority="high" style="aspect-ratio:auto; height:auto;">
    <div id="article-body" class="article-body">
<p>How the SFDA&rsquo;s September 2026 guidance allows manufacturers to leverage existing regulatory approvals when planning entry into the Saudi market.</p>

<div class="article-callout">
  <span class="article-callout-label">At a Glance &mdash; Why Assess Reliance Eligibility?</span>
  <p><strong>Reduce duplicated assessment work</strong> by allowing the SFDA to consider relevant evaluations already completed by recognized authorities.</p>
  <p><strong>Make better use of existing approvals</strong> and supporting evidence, including MDSAP certificates and audit reports where accepted as QMS evidence.</p>
  <p><strong>Support launch planning</strong> with a defined review period for complete, eligible reliance applications.</p>
  <p><strong>Identify gaps early</strong> by checking device identity, approval basis and Saudi-specific requirements before submission.</p>
  <p><strong>Important:</strong> reliance is not automatic recognition. The SFDA retains decision-making authority and local requirements continue to apply.</p>
</div>

<h2><span class="num">01</span> Why Regulatory Reliance Matters</h2>
<p>Obtaining approval in one market does not necessarily make entry into another straightforward. Medical device manufacturers may need to prepare similar technical documentation, submit safety and performance evidence, and undergo assessments that overlap with work already completed elsewhere.</p>
<p>For a manufacturer that already holds approval from the US Food and Drug Administration (FDA) or conformity assessment under the European framework, repeating substantial parts of the process can add time, cost and administrative effort.</p>
<p>On 9 September 2026, the Saudi Food and Drug Authority (SFDA) published its <strong>Reliance Approach for Medical Devices (MDS-G-030)</strong>. It allows eligible manufacturers to use existing regulatory approvals and assessment evidence from recognized authorities to support a Saudi Medical Device Marketing Authorization (MDMA) application.</p>

<h2><span class="num">02</span> What Regulatory Reliance Means</h2>
<p>Regulatory reliance allows an authority to take account of an assessment already conducted by another trusted regulator, rather than repeating every part of the review. For medical devices, this may include existing marketing authorizations, conformity assessments, quality audits and other regulatory evidence.</p>
<p>It is not automatic recognition. The receiving authority remains responsible for deciding whether the device can be marketed locally and whether the evidence is sufficient. National requirements continue to apply.</p>
<p>The IMDRF Playbook for Medical Device Regulatory Reliance Programs (IMDRF/GRRP WG/N89), published in February 2026, provides a framework for regulators seeking to reduce unnecessary duplication while maintaining appropriate oversight.</p>

<h2><span class="num">03</span> Which Reference Jurisdictions Does the SFDA Recognize?</h2>
<p>MDS-G-030 identifies six reference jurisdictions whose regulatory decisions and assessment evidence may be considered under the reliance approach:</p>
<div class="article-table-wrap">
<table>
  <tr><th>Jurisdiction</th><th>Reference Authority</th></tr>
  <tr><td>United States</td><td>US Food and Drug Administration (FDA)</td></tr>
  <tr><td>European Union / EEA</td><td>Relevant EEA competent authorities</td></tr>
  <tr><td>United Kingdom</td><td>Medicines and Healthcare products Regulatory Agency (MHRA)</td></tr>
  <tr><td>Canada</td><td>Health Canada</td></tr>
  <tr><td>Australia</td><td>Therapeutic Goods Administration (TGA)</td></tr>
  <tr><td>Japan</td><td>Pharmaceuticals and Medical Devices Agency (PMDA)</td></tr>
</table>
</div>

<div class="article-callout">
  <span class="article-callout-label">What This Means in Practice</span>
  <p>An approval from one of these jurisdictions is a starting point for the assessment, not proof that the product automatically qualifies. Manufacturers still need to show that the specific device and its approval route meet the SFDA&rsquo;s eligibility criteria.</p>
</div>

<h2><span class="num">04</span> Start With the Device: Does It Qualify?</h2>
<p>The SFDA expects the device to have identical technical aspects to the device authorized by the reference authority. Manufacturers should be able to demonstrate consistency in the following areas:</p>
<ul>
  <li><strong>Design:</strong> The device configuration covered by the reference authorization.</li>
  <li><strong>Manufacturing process:</strong> The manufacturing arrangements relevant to the authorized device.</li>
  <li><strong>Intended use:</strong> The intended purpose covered by the reference authorization.</li>
</ul>
<p>The manufacturer must also provide evidence that the reference authorization remains valid. The brand name alone is not enough: the manufacturer needs to establish that the device submitted to the SFDA is the same device covered by the reference approval.</p>

<div class="article-callout">
  <span class="article-callout-label">A Useful Eligibility Question</span>
  <p>Do not ask only, &ldquo;Do we already have an approval?&rdquo; Ask instead, &ldquo;Is this exact device, under this approval route and with this supporting evidence, eligible under the SFDA&rsquo;s reliance criteria?&rdquo;</p>
</div>

<h2><span class="num">05</span> Exclusions: Where Manufacturers Need to Pause</h2>
<p>MDS-G-030 does not make the reliance pathway available to every medical device or every type of regulatory approval. Review these exclusions before committing to the pathway:</p>
<ul>
  <li><strong>Predicate-equivalence approvals:</strong> Products authorized primarily through substantial equivalence to a predicate device are excluded. This is particularly relevant to US FDA 510(k) clearances. A 510(k) should not be assumed to qualify automatically; assess the actual approval basis against the SFDA guidance.</li>
  <li><strong>Self-registration or self-declaration:</strong> Routes without independent assessment by a regulatory authority or recognized third-party conformity assessment body are excluded.</li>
  <li><strong>Custom-made devices:</strong> Devices that meet the applicable custom-made definition are excluded.</li>
  <li><strong>Significant post-market safety concerns:</strong> Products associated with significant recalls, suspensions, withdrawals or other regulatory restrictions by a reference authority may be excluded.</li>
  <li><strong>Certain SaMD and AI-enabled devices:</strong> Eligibility may depend on intended use, risk, novelty, complexity and other SFDA considerations.</li>
</ul>

<div class="article-callout">
  <span class="article-callout-label">Do Not Treat This as a Tick-Box Exercise</span>
  <p>An approval from a recognized jurisdiction does not override an exclusion. Check the basis of the original decision and the product&rsquo;s regulatory history before selecting the reliance route.</p>
</div>

<h2><span class="num">06</span> What Evidence Can Manufacturers Reuse?</h2>
<p>Manufacturers may already hold technical information, quality records, risk management documentation, performance evidence and product information from earlier submissions. The practical task is to identify what can support the Saudi application and what needs to be updated or supplemented.</p>
<p>The SFDA recognizes MDSAP certificates and audit reports issued by recognized MDSAP Auditing Organizations as evidence of conformity with quality management system requirements. This can help manufacturers avoid duplicating QMS assessment activities.</p>

<div class="article-callout">
  <span class="article-callout-label">Important Distinction</span>
  <p>MDSAP evidence supports the quality management system element. It is not an exemption from the full Saudi MDMA application or other applicable local requirements.</p>
</div>

<h2><span class="num">07</span> How the Application Process Works</h2>
<p>The reliance pathway does not remove the need for an MDMA application. It changes how the SFDA can use existing regulatory evidence during review.</p>
<div class="article-table-wrap">
<table>
  <tr><th>Step</th><th>Manufacturer&rsquo;s Action</th></tr>
  <tr><td>1. Check eligibility</td><td>Review the reference approval, approval basis, device identity and relevant exclusions.</td></tr>
  <tr><td>2. Confirm classification</td><td>Determine the applicable SFDA risk classification.</td></tr>
  <tr><td>3. Prepare the evidence</td><td>Compile valid reference-approval evidence, the completed Reliance Form and required supporting documents.</td></tr>
  <tr><td>4. Submit</td><td>Apply through SFDA E-Services and address establishment and local requirements.</td></tr>
  <tr><td>5. Respond to questions</td><td>Be prepared to provide further information if requested by the SFDA.</td></tr>
</table>
</div>
<p>The SFDA may request further information depending on the device&rsquo;s novelty, complexity and risk profile. A reliance application is therefore not simply a documentation-transfer exercise.</p>

<h2><span class="num">08</span> What Does the 35&ndash;60 Working-Day Timeline Mean?</h2>
<div class="article-callout">
  <span class="article-callout-label">SFDA Reliance Review Timeline</span>
  <p><strong>35&ndash;60 working days:</strong> the specified review period for complete reliance applications across Classes A, B, C and D.</p>
  <p><strong>Potentially 35 working days:</strong> where the SFDA relies on the prior reference-authority approval instead of conducting a full independent assessment, subject to the applicable conditions.</p>
  <p>This is a review timeline, not a guaranteed approval date. It applies to complete applications and remains subject to eligibility and any additional information requests.</p>
</div>
<p>For manufacturers, regulatory timelines affect launch planning, distributor arrangements, commercial commitments and the sequence of international market entry. The timeline should therefore be treated as a planning input, not as a confirmed market authorization date.</p>

<h2><span class="num">09</span> Reliance After Market Authorization</h2>
<p>The guidance also addresses the use of information from reference authorities for post-market surveillance and regulatory oversight. Safety signals, recalls, field safety corrective actions and other regulatory developments in one market may have implications for the same device in another.</p>
<p>Reliance may help the SFDA make use of information already available from recognized authorities, but it does not transfer the manufacturer&rsquo;s responsibility for device safety or remove its Saudi post-market obligations.</p>

<h2><span class="num">10</span> Does Reliance Extend to Therapeutics and Combination Products?</h2>
<p>The pathway discussed in this article is specific to medical devices under MDS-G-030. The SFDA Drug Sector has a separate Verification and Abridged Pathways guidance (DS-G-020, Version 3.0) for eligible new chemical entities and biological medicines for human and veterinary use. The verification pathway uses approvals from both the FDA and EMA, while the abridged pathway may rely on approval from either authority. Certain categories, including blood products, advanced therapy medicinal products and veterinary vaccines, are excluded.</p>
<p>Combination products require a product-specific assessment. The SFDA has separate guidance on their classification and registration, but this should not be read as confirmation that every combination product qualifies for a reliance pathway. Manufacturers should first establish the product&rsquo;s SFDA classification and responsible sector, then check the applicable sector-specific requirements.</p>
<p>The DIA Global Forum article on regulatory reliance in the Middle East provides useful regional background, but it predates the SFDA&rsquo;s 2026 medical-device guidance. Product-specific decisions should be based on the current SFDA guidance applicable to the relevant sector.</p>

<h2><span class="num">11</span> A Practical Pre-Submission Check</h2>
<p>Before preparing a reliance application, manufacturers should be able to answer these questions:</p>
<div class="article-table-wrap">
<table>
  <tr><th>Area to Check</th><th>Question to Resolve</th></tr>
  <tr><td>Reference approval</td><td>Is there a valid authorization from one of the six recognized jurisdictions?</td></tr>
  <tr><td>Approval basis</td><td>Was the product independently assessed, or does its route fall within an exclusion?</td></tr>
  <tr><td>Device consistency</td><td>Do design, manufacturing process and intended use match the reference-authorized device?</td></tr>
  <tr><td>Documentation</td><td>Which existing records can be reused, and what needs to be supplemented?</td></tr>
  <tr><td>Saudi requirements</td><td>Are local labeling, IFU, language, electrical and storage requirements addressed?</td></tr>
  <tr><td>Post-market readiness</td><td>Are safety monitoring and post-market arrangements appropriate for Saudi Arabia?</td></tr>
</table>
</div>

<h2><span class="num">12</span> What This Means for Manufacturers</h2>
<p>MDS-G-030 gives medical device manufacturers a reason to review their existing regulatory portfolios before preparing a new Saudi submission. The opportunity is to make better use of work already completed, while recognizing that device identity, approval basis, supporting evidence and Saudi requirements remain central to eligibility.</p>

<div class="article-callout">
  <span class="article-callout-label">Considering the Saudi Reliance Pathway?</span>
  <p>Tacticity Advisors can help manufacturers assess the appropriate regulatory route, review existing approvals, identify documentation gaps and prepare the submission package in line with applicable SFDA requirements. If you are unsure whether your technology qualifies or would like support preparing a reliance package, speak with Tacticity Advisors.</p>
</div>

<h2><span class="num">13</span> References</h2>
<ul class="article-sources">
  <li>Saudi Food and Drug Authority (SFDA). Reliance Approach for Medical Devices (MDS-G-030), Version 1.0, 9 September 2026.</li>
  <li>International Medical Device Regulators Forum (IMDRF). Playbook for Medical Device Regulatory Reliance Programs (IMDRF/GRRP WG/N89 FINAL:2026), 26 February 2026.</li>
  <li>World Health Organization (WHO). Good Reliance Practices in the Regulation of Medical Products, WHO Technical Report Series 1033, Annex 10, 2021.</li>
  <li>US Food and Drug Administration (FDA). CDRH Regulatory Reliance Portal for Medical Devices.</li>
  <li>Saudi Food and Drug Authority (SFDA). Requirements for Medical Devices Marketing Authorization (MDS-REQ 1).</li>
  <li>Saudi Food and Drug Authority (SFDA). Verification and Abridged Pathways, Drug Sector, DS-G-020-V03/170201, Version 3.0, issued 20 October 2025; implementation date 20 January 2026.</li>
  <li>Saudi Food and Drug Authority (SFDA). Guidance for Combination Products Classification and Registration, 2026.</li>
  <li>Chehimi, I. The Regulatory Reliance Review Model: Adoption in the Middle East. DIA Global Forum, July 2019.</li>
</ul>

<p><em><strong>Regulatory note:</strong> This article is intended for regulatory information and discussion. Manufacturers should consult current SFDA requirements and assess device-specific eligibility before selecting a regulatory pathway.</em></p>

<div class="article-closing">
  Regulatory Strategy is Product Strategy.
  <span class="tagline">Better Evidence. Safer Devices. A Healthier Tomorrow.</span>
</div>
    </div>
    <a href="../newsletter.html" class="article-back">&larr; Back to Newsletter</a>
  </div>
</section>

</main>

<footer class="footer">
  <a href="../index.html" class="logo-link" aria-label="Tacticity Advisors - Back to top">
    <svg width="36" height="33" viewBox="0 0 42 38" fill="none" aria-hidden="true">
      <rect x="0"  y="12" width="5" height="16" fill="#3d7a64"/>
      <rect x="9"  y="5"  width="5" height="28" fill="#3d7a64"/>
      <rect x="18" y="8"  width="5" height="22" fill="#3d7a64"/>
      <rect x="27" y="5"  width="5" height="28" fill="#3d7a64"/>
      <rect x="36" y="12" width="5" height="16" fill="#3d7a64"/>
    </svg>
    <div style="width:1px;height:40px;background:rgba(255,255,255,0.25);flex-shrink:0;"></div>
    <div class="logo-text">
      <span class="logo-name" style="font-size:1.15rem;color:rgba(255,255,255,.75)">Tacticity</span>
    </div>
  </a>
  <p class="footer-copy">&copy; 2026 Tacticity Advisors · <a href="mailto:contact@tacticityadvisors.com" class="footer-mail" aria-label="Email contact@tacticityadvisors.com" title="contact@tacticityadvisors.com"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="3" y="5" width="18" height="14" rx="1"/><path d="m3.5 6.5 8.5 6.5 8.5-6.5"/></svg></a><a href="https://www.linkedin.com/company/128274073/" target="_blank" rel="noopener noreferrer" class="footer-mail footer-social" aria-label="Tacticity Advisors on LinkedIn" title="Tacticity Advisors on LinkedIn"><svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 0 1-2.063-2.065 2.064 2.064 0 1 1 2.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg></a><a href="https://x.com/TacticityAdv" target="_blank" rel="noopener noreferrer" class="footer-mail footer-social" aria-label="Tacticity Advisors on X" title="Tacticity Advisors on X"><svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg></a>
    <span class="footer-address">Office 308, V18 Building, Balewadi High St, Baner, Pune, Maharashtra 411045, India</span></p>
  <nav class="footer-nav" aria-label="Footer navigation">
    <a href="../what-we-do.html">What We Do</a>
    <a href="../services.html">Services</a>
    <a href="../how-we-work.html">How We Work</a>
    <a href="../team.html">Our Team</a>
    <a href="../investments.html">Investments</a>
    <a href="../newsletter.html">Newsletter</a>
    <a href="../careers.html">Careers</a>
    <a href="../contact.html" class="footer-linkedin">Contact</a>
  </nav>
</footer>

  <script src="../script.js" defer></script>
</body>
</html>
